---
fileId: 169cdeb2e126d8412a98e453230a40873
name: Unit 200 Commissioning Notes
mimeType: application/vnd.google-apps.document
kind: doc
folder: Unit 200 / 02 Commissioning
createdTime: 2018-06-11T16:00:00Z
modifiedTime: 2018-06-20T22:30:00Z
slug: commissioning_notes_2018
owner: Dana Okafor <dokafor@meridian-gas.example>
---

# Unit 200 Commissioning Notes (June 2018)
D. Okafor. Working log, not a formal report.

## 2018-06-11 (Mon)
Mechanical completion signed off. Loop checks done on feed section and column. Priya running through instruments.

## 2018-06-12
Feed in. 20LFB10CF002 oscillating badly. Root cause is upstream: feed composition swings and the loop chases it. Retuning does nothing useful because the disturbance keeps moving.
Decision: deliberately detune 20LFB10CF002 for now. Slow response is intentional. Luis told so operators do not read it as a fault. Revisit when upstream settles.

## 2018-06-13
Column holding. Reflux drum level OK. 20LFC20AA102 stroke test fine.

## 2018-06-15
First product off spec for about a shift, then good. No action.

## 2018-06-18
Column stable. Pressure control behaves.

## 2018-06-20
As-built markup done. Added 20LFB10CP101 (low discharge pressure switch) so the standby feed pump auto-starts. PID-100 reissued Rev 0.

## Open items
- Upstream composition swings still there. 20LFB10CF002 stays detuned until that is fixed.
